# Reproduction report

Generated by `scripts/run_all.py`. Do not edit by hand; edit the code and re-run.

Every computed number in the version of record (doi:10.3390/electricity7020043) is compared
with what this repository computes. Published values: `data/published/published_values.csv`.
Full item list: `results/tables/reproduction_check.csv`.

Run environment: Python 3.12.14 on Windows AMD64, numpy 2.0.2, pandas 2.2.2, matplotlib 3.10.0, cartopy 0.25.0, pillow 11.3.0.

## Summary by table

| Table | Items | REPRODUCED | MATCHES | CONSISTENT | DIFFERS | CODE NOT FOUND |
|---|---|---|---|---|---|---|
| Table 3 | 12 | 12 | 0 | 0 | 0 | 0 |
| Section 2.2 | 1 | 0 | 0 | 0 | 1 | 0 |
| Table 5 | 4 | 0 | 0 | 2 | 2 | 0 |
| Table 9 | 27 | 27 | 0 | 0 | 0 | 0 |
| Table 11 | 23 | 0 | 23 | 0 | 0 | 0 |
| Table 12 | 42 | 1 | 35 | 0 | 6 | 0 |
| Table 13 | 25 | 15 | 10 | 0 | 0 | 0 |
| Table 14 | 7 | 0 | 0 | 0 | 0 | 7 |
| Table 15 | 12 | 6 | 0 | 0 | 0 | 6 |
| **All** | **153** | **61** | **68** | **2** | **9** | **13** |

## What does not reproduce

Every item whose status is DIFFERS or CODE NOT FOUND. For the latter, *computed* is a best attempt
or an observation, labelled in *basis*; it is not a reproduction.

| Item | Published | Computed | Delta | Status | Basis |
|---|---|---|---|---|---|
| Section 2.2: 100 MW / Tokens per second | 36.6 | 18.3333 | -18.2667 | DIFFERS | 1.1e21 FLOP/s / (2 x 30e9): the paper's own equation; 36.7 results if the 2 is dropped |
| Table 5: Total Est. CapEx / 3-Mile Substation Rule | 12 | 11 | -1 | DIFFERS | Substation CapEx + Transmission Line, as printed |
| Table 5: Total Est. CapEx / 3-Mile Substation Rule | 27 | 25 | -2 | DIFFERS | Substation CapEx + Transmission Line, as printed |
| Table 12: ERCOT Grid (345 kV) / Calc. LCOE | 76.71 | 77.3148 | 0.6048 | DIFFERS | discounted cash flow, lcoe_calcs.ipynb |
| Table 12: RICE (Natural Gas) / Calc. LCOE | 60.27 | 60.2526 | -0.0174 | DIFFERS | discounted cash flow, lcoe_calcs.ipynb |
| Table 12: Enhanced Geothermal / Calc. LCOE | 68.61 | 61.8509 | -6.7591 | DIFFERS | discounted cash flow, lcoe_calcs.ipynb |
| Table 12: Small Modular Reactor / Calc. LCOE | 93.24 | 98.3165 | 5.0765 | DIFFERS | discounted cash flow, lcoe_calcs.ipynb |
| Table 12: Microturbines / Calc. LCOE | 79.62 | 79.6283 | 0.0083 | DIFFERS | discounted cash flow, lcoe_calcs.ipynb |
| Table 12: Hybrid BESS (LCOS) / Calc. LCOE | 88.58 | 85.4997 | -3.0803 | DIFFERS | discounted cash flow, lcoe_calcs.ipynb |
| Table 14: Baseline / Est. Blended LCOE | 75 | 76.71 | 1.71 | CODE NOT FOUND | attempt: Table 12 published LCOEs weighted by the one-day dispatch energy |
| Table 14: S1 (Island) / Est. Blended LCOE | 85.5 | 68.5654 | -16.9346 | CODE NOT FOUND | attempt: Table 12 published LCOEs weighted by the one-day dispatch energy |
| Table 14: S2 (Hybrid PPA) / Est. Blended LCOE | 72.4 | 57.3804 | -15.0196 | CODE NOT FOUND | attempt: Table 12 published LCOEs weighted by the one-day dispatch energy |
| Table 14: S3 (Geo-Long) / Est. Blended LCOE | 68 | 68.61 | 0.61 | CODE NOT FOUND | attempt: Table 12 published LCOEs weighted by the one-day dispatch energy |
| Table 14: S4 (Geo + PPA) / Est. Blended LCOE | 64.5 | 66.9112 | 2.4112 | CODE NOT FOUND | attempt: Table 12 published LCOEs weighted by the one-day dispatch energy |
| Table 14: S5 (Nuclear) / Est. Blended LCOE | 94.2 | 88.0617 | -6.1383 | CODE NOT FOUND | attempt: Table 12 published LCOEs weighted by the one-day dispatch energy |
| Table 14: S6 (Geo + Micro) / Est. Blended LCOE | 77.8 | 73.4906 | -4.3094 | CODE NOT FOUND | attempt: Table 12 published LCOEs weighted by the one-day dispatch energy |
| Table 15: S1: Island (RICE) / ALOLP | 72.5 | 72 | -0.5 | CODE NOT FOUND | observation only: max BTM output / 250 MW |
| Table 15: S2: Hybrid PPA / ALOLP | 91.2 | 98 | 6.8 | CODE NOT FOUND | observation only: max BTM output / 250 MW |
| Table 15: S3: 100% Geothermal / ALOLP | 99.9 | 100 | 0.1 | CODE NOT FOUND | observation only: max BTM output / 250 MW |
| Table 15: S4: Geo + PPA / ALOLP | 58 | 58 | 0 | CODE NOT FOUND | observation only: max BTM output / 250 MW |
| Table 15: S5: SMR + PPA / ALOLP | 72 | 72 | 0 | CODE NOT FOUND | observation only: max BTM output / 250 MW |
| Table 15: S6: Geo + Microturbines / ALOLP | 84 | 84 | 0 | CODE NOT FOUND | observation only: max BTM output / 250 MW |

## Table 9: how the published values were rounded

All 27 cells agree within 0.1 MW. Published value equals the computed value truncated to 1 dp in 26 cells, rounded in 1, neither in 0.

- Phase 1 (25 MW) Weekend/Batch / Avg Power: computed 10.9960, published 11.0

## Figures

Regenerated figures are in `results/figures/`; the manuscript's are in `archive/manuscript-figures/`.
The pixel comparison below was measured in the run environment above. PNGs are not
byte-comparable across machines (fonts, antialiasing, library versions), so this is evidence
for a reader and not a test; CI checks only that each figure was regenerated.

| Figure | Source | Regenerated | Pixel comparison with manuscript figure |
|---|---|---|---|
| Figure 1 | maps_for_dc.ipynb (executed cell) | results/figures/fig1_us_texas_datacenters.png | vs archive/manuscript-figures/us_texas_datacenters.pdf, measured once 2026-09-30: same content; our page is 1.9 pt (0.4 %) taller, which offsets every edge by a pixel (4.3 % of pixels differ by >16 levels at 150 dpi) |
| Figure 2 | maps_for_dc.ipynb (executed cell) | results/figures/fig2_global_datacenters.png | vs archive/manuscript-figures/global_datacenters.pdf, measured once 2026-09-30: same page size; 0.24 % of pixels differ by >16 levels at 150 dpi |
| Figure 3 | TikZ in the manuscript; not produced by code | not produced | n/a |
| Figure 4 | data_center_demand_mc.ipynb | results/figures/fig4_demand_monte_carlo.png | 3049x1717; mean absolute difference 0.00 of 255; 0.00% of pixels differ by >16 levels |
| Figure 5 | scenarios_gen.ipynb cell 1 | results/figures/fig5_scenario_dispatch.png | 4412x4728; mean absolute difference 0.00 of 255; 0.00% of pixels differ by >16 levels |
| Figure 6 | utilization_rates.ipynb | results/figures/fig6_asset_utilization.png | 3000x1800; mean absolute difference 0.00 of 255; 0.00% of pixels differ by >16 levels |

## Invariants checked on the dispatch stage

- smallest value of any source in any scenario (MW): 0.000000
- dispatch above installed capacity (Table 11): S6: Geothermal + Grid + Microturbines + Hybrid BESS: Microturbines peaks at 93.42 MW > installed 80 MW
- energy balance, supply = demand + charging, every step: holds in every scenario
